!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    24.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    EC building,             !- Name
    30,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    TORINO_ITA Design_Conditions,  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    TORINO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -6,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.,                  !- Barometric Pressure {Pa}
    0.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    TORINO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.524,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.826;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    2025,                    !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Wednesday,               !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour1;                   !- First Hour Interpolation Starting Values


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    Christmas Holidays,      !- Name
    December 24,             !- Start Date
    14,                      !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Holidays,         !- Name
    April 10,                !- Start Date
    5,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Liberation Day,          !- Name
    April 25,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Day,              !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Repub Day,               !- Name
    June 2,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Summer Holidays,         !- Name
    August 10,               !- Start Date
    14,                      !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    2.5,                     !- January Ground Temperature {C}
    4.4,                     !- February Ground Temperature {C}
    7.9,                     !- March Ground Temperature {C}
    11.2,                    !- April Ground Temperature {C}
    17.5,                    !- May Ground Temperature {C}
    20.8,                    !- June Ground Temperature {C}
    21.7,                    !- July Ground Temperature {C}
    20.1,                    !- August Ground Temperature {C}
    16.2,                    !- September Ground Temperature {C}
    11.3,                    !- October Ground Temperature {C}
    6.6,                     !- November Ground Temperature {C}
    3.4;                     !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    7.6,                     !- January Deep Ground Temperature {C}
    7.3,                     !- February Deep Ground Temperature {C}
    8.2,                     !- March Deep Ground Temperature {C}
    9.4,                     !- April Deep Ground Temperature {C}
    12.6,                    !- May Deep Ground Temperature {C}
    15,                      !- June Deep Ground Temperature {C}
    16.6,                    !- July Deep Ground Temperature {C}
    17,                      !- August Deep Ground Temperature {C}
    16,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    11.5,                    !- November Deep Ground Temperature {C}
    9.2;                     !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:KUSUDAACHENBACH ===========

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
    Vertical Ground Heat Exchanger Ground Temps,  !- Name
    0.692626E+00,            !- Soil Thermal Conductivity {W/m-K}
    920,                     !- Soil Density {kg/m3}
    2551.08691,              !- Soil Specific Heat {J/kg-K}
    13.375,                  !- Average Soil Surface Temperature {C}
    3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
    8;                       !- Phase Shift of Minimum Surface Temperature {days}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    HVACTemplate Any;        !- Name

ScheduleTypeLimits,
    Any;                     !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Weekdays,           !- Field 12
    Until: 07:00,            !- Field 13
    0,                       !- Field 14
    Until: 08:00,            !- Field 15
    .2,                      !- Field 16
    Until: 10:00,            !- Field 17
    .6,                      !- Field 18
    Until: 12:00,            !- Field 19
    .7,                      !- Field 20
    Until: 13:00,            !- Field 21
    .4,                      !- Field 22
    Until: 14:00,            !- Field 23
    .6,                      !- Field 24
    Until: 18:00,            !- Field 25
    .7,                      !- Field 26
    Until: 19:00,            !- Field 27
    .6,                      !- Field 28
    Until: 21:00,            !- Field 29
    .2,                      !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: Saturday,           !- Field 33
    Until: 07:00,            !- Field 34
    0,                       !- Field 35
    Until: 08:00,            !- Field 36
    .2,                      !- Field 37
    Until: 10:00,            !- Field 38
    .6,                      !- Field 39
    Until: 14:00,            !- Field 40
    .7,                      !- Field 41
    Until: 24:00,            !- Field 42
    0,                       !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0;                       !- Field 46

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    LIGHT_OFF_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0,                       !- Field 10
    Until: 08:00,            !- Field 11
    .2,                      !- Field 12
    Until: 10:00,            !- Field 13
    .6,                      !- Field 14
    Until: 12:00,            !- Field 15
    .7,                      !- Field 16
    Until: 13:00,            !- Field 17
    .4,                      !- Field 18
    Until: 14:00,            !- Field 19
    .6,                      !- Field 20
    Until: 18:00,            !- Field 21
    .7,                      !- Field 22
    Until: 19:00,            !- Field 23
    .6,                      !- Field 24
    Until: 21:00,            !- Field 25
    .2,                      !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: Saturday,           !- Field 29
    Until: 07:00,            !- Field 30
    0,                       !- Field 31
    Until: 08:00,            !- Field 32
    .2,                      !- Field 33
    Until: 10:00,            !- Field 34
    .6,                      !- Field 35
    Until: 14:00,            !- Field 36
    .7,                      !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 24:00,            !- Field 41
    0;                       !- Field 42

Schedule:Compact,
    EQUIP_OFF_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesginDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0,                       !- Field 10
    Until: 08:00,            !- Field 11
    .2,                      !- Field 12
    Until: 10:00,            !- Field 13
    .6,                      !- Field 14
    Until: 12:00,            !- Field 15
    .7,                      !- Field 16
    Until: 13:00,            !- Field 17
    .4,                      !- Field 18
    Until: 14:00,            !- Field 19
    .6,                      !- Field 20
    Until: 18:00,            !- Field 21
    .7,                      !- Field 22
    Until: 19:00,            !- Field 23
    .6,                      !- Field 24
    Until: 21:00,            !- Field 25
    .2,                      !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: Saturday,           !- Field 29
    Until: 07:00,            !- Field 30
    0,                       !- Field 31
    Until: 08:00,            !- Field 32
    .2,                      !- Field 33
    Until: 10:00,            !- Field 34
    .6,                      !- Field 35
    Until: 14:00,            !- Field 36
    .7,                      !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 24:00,            !- Field 41
    0;                       !- Field 42

Schedule:Compact,
    OCC_AUD_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Weekdays,           !- Field 12
    Until: 09:00,            !- Field 13
    0,                       !- Field 14
    Until: 14:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    ACTIVITY_AUD_SCH,        !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    HEATSP_SCH_OFF,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_OFF,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HVAC_CONTROL4,           !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    .25,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    HEATSP_SCH_WC,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_WC,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_TECH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_TECH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_HALL,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_HALL,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_AUD,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_AUD,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_LAB,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_LAB,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_CORR,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_CORR,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    HEATSP_SCH_ESP,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_ESP,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    ACTIVITY_HALLandCO_SCH,  !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    118;                     !- Field 4

Schedule:Compact,
    OCC_HALLandCO_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 08:00,            !- Field 9
    0,                       !- Field 10
    Until: 09:00,            !- Field 11
    .5,                      !- Field 12
    Until: 10:00,            !- Field 13
    .8,                      !- Field 14
    Until: 11:00,            !- Field 15
    .9,                      !- Field 16
    Until: 12:00,            !- Field 17
    .8,                      !- Field 18
    Until: 13:00,            !- Field 19
    0,                       !- Field 20
    Until: 14:00,            !- Field 21
    .7,                      !- Field 22
    Until: 18:00,            !- Field 23
    .8,                      !- Field 24
    Until: 20:00,            !- Field 25
    .7,                      !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: Saturday,           !- Field 29
    Until: 08:00,            !- Field 30
    0,                       !- Field 31
    Until: 09:00,            !- Field 32
    .5,                      !- Field 33
    Until: 10:00,            !- Field 34
    .8,                      !- Field 35
    Until: 11:00,            !- Field 36
    .9,                      !- Field 37
    Until: 14:00,            !- Field 38
    .7,                      !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 24:00,            !- Field 43
    0;                       !- Field 44

Schedule:Compact,
    LIGHT_HALLandCO_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 08:00,            !- Field 9
    0,                       !- Field 10
    Until: 09:00,            !- Field 11
    .5,                      !- Field 12
    Until: 10:00,            !- Field 13
    .8,                      !- Field 14
    Until: 11:00,            !- Field 15
    .9,                      !- Field 16
    Until: 12:00,            !- Field 17
    .8,                      !- Field 18
    Until: 13:00,            !- Field 19
    0,                       !- Field 20
    Until: 14:00,            !- Field 21
    .7,                      !- Field 22
    Until: 18:00,            !- Field 23
    .8,                      !- Field 24
    Until: 20:00,            !- Field 25
    .7,                      !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: Saturday,           !- Field 29
    Until: 08:00,            !- Field 30
    0,                       !- Field 31
    Until: 09:00,            !- Field 32
    .5,                      !- Field 33
    Until: 10:00,            !- Field 34
    .8,                      !- Field 35
    Until: 11:00,            !- Field 36
    .9,                      !- Field 37
    Until: 14:00,            !- Field 38
    .7,                      !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 24:00,            !- Field 43
    0;                       !- Field 44

Schedule:Compact,
    HVAC_CONTROL1,           !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    NO_COOLING_SCH,          !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HEATSP_SCH_CONTR,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    20,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    18,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    18,                      !- Field 17
    Until: 14:00,            !- Field 18
    20,                      !- Field 19
    Until: 24:00,            !- Field 20
    18,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    18;                      !- Field 24

Schedule:Compact,
    COOLSP_SCH_CONTR,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    28,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    28,                      !- Field 10
    Until: 21:00,            !- Field 11
    26,                      !- Field 12
    Until: 24:00,            !- Field 13
    28,                      !- Field 14
    For: Saturday,           !- Field 15
    Until: 07:00,            !- Field 16
    28,                      !- Field 17
    Until: 14:00,            !- Field 18
    26,                      !- Field 19
    Until: 24:00,            !- Field 20
    28,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    28;                      !- Field 24

Schedule:Compact,
    OCC_ESP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 11:00,            !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Weekdays,           !- Field 12
    Until: 11:00,            !- Field 13
    0,                       !- Field 14
    Until: 12:00,            !- Field 15
    .25,                     !- Field 16
    Until: 13:00,            !- Field 17
    .3,                      !- Field 18
    Until: 14:00,            !- Field 19
    .25,                     !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

Schedule:Compact,
    LIGHT_ESP_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 11:00,            !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    .3,                      !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Weekdays,           !- Field 12
    Until: 11:00,            !- Field 13
    0,                       !- Field 14
    Until: 14:00,            !- Field 15
    .3,                      !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    LIGHT_AUD_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Weekdays,           !- Field 12
    Until: 09:00,            !- Field 13
    0,                       !- Field 14
    Until: 14:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    CLOTH_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: AllDays,            !- Field 2
    Until:24:00,             !- Field 3
    1,                       !- Field 4
    Through: 10/15,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    AIR_VEL_SCH,             !- Name
    Any,                     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .2;                      !- Field 4

Schedule:Compact,
    L_OFF,                   !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HEATSP_SCH_2,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 04/15,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 21:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    18,                      !- Field 11
    Until: 14:00,            !- Field 12
    20,                      !- Field 13
    Until: 24:00,            !- Field 14
    18,                      !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    18,                      !- Field 18
    Through: 10/14,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays,           !- Field 24
    Until: 07:00,            !- Field 25
    18,                      !- Field 26
    Until: 21:00,            !- Field 27
    20,                      !- Field 28
    Until: 24:00,            !- Field 29
    18,                      !- Field 30
    For: Saturday,           !- Field 31
    Until: 07:00,            !- Field 32
    18,                      !- Field 33
    Until: 14:00,            !- Field 34
    20,                      !- Field 35
    Until: 24:00,            !- Field 36
    18,                      !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    18;                      !- Field 40


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Pann gesso fibre vetro legno,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Pann in gessofibra,      !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    1150,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Pann in gessofibrax2,    !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    1150,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gessofibrax2,            !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    1050,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Pannello in gessofibra H2O,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Isol lana di vetro 95,   !- Name
    Smooth,                  !- Roughness
    0.095,                   !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    Cartongesso in lastre,   !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    cls vibrocom 200,        !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.564,                   !- Conductivity {W/m-K}
    2250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Isol lana di vetro 60,   !- Name
    Smooth,                  !- Roughness
    0.06,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    Vetro per fin 4,         !- Name
    Smooth,                  !- Roughness
    0.004,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Vetro 6mm,               !- Name
    Smooth,                  !- Roughness
    0.006,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Fibre minerali feldspatiche,  !- Name
    MediumSmooth,            !- Roughness
    0.14,                    !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    80,                      !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Barriera vapore in fogli di P.V.C.,  !- Name
    Smooth,                  !- Roughness
    0.0002,                  !- Thickness {m}
    0.160,                   !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Celenit N50,             !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.067,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    1810;                    !- Specific Heat {J/kg-K}

Material,
    Malta di cemento,        !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Malta di calce,          !- Name
    MediumRough,             !- Roughness
    0.020,                   !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Barriera vap in polietil,!- Name
    VerySmooth,              !- Roughness
    0.0005,                  !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    920,                     !- Density {kg/m3}
    2200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Membr traspirante PP,    !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    343,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Pann cemento con poliesti,  !- Name
    MediumRough,             !- Roughness
    0.0125,                  !- Thickness {m}
    0.192,                   !- Conductivity {W/m-K}
    1080,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Acciaio,                 !- Name
    MediumSmooth,            !- Roughness
    0.002,                   !- Thickness {m}
    52,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Alluminio,               !- Name
    MediumSmooth,            !- Roughness
    0.001,                   !- Thickness {m}
    220,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    cls sabbia ext,          !- Name
    MediumRough,             !- Roughness
    0.4,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Intonaco di calce e gesso,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Intonaco di gesso e sabbia,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Piastrelle ceramica 10,  !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Isol lana di vetro 70x2, !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    Pann gesso con fibrex2,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Isol lana di vetro 45,   !- Name
    Smooth,                  !- Roughness
    0.045,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    13,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    Soletta CLS armato 500,  !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    XPS 60,                  !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    XPS 80,                  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Massetto cls 110,        !- Name
    Rough,                   !- Roughness
    0.11,                    !- Thickness {m}
    1.49,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Massetto cls 50,         !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.49,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Sol cls armato 400,      !- Name
    Rough,                   !- Roughness
    0.4,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Barr vap poli 04,        !- Name
    Smooth,                  !- Roughness
    0.0004,                  !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    920,                     !- Density {kg/m3}
    2200;                    !- Specific Heat {J/kg-K}

Material,
    Massetto cls 125,        !- Name
    MediumRough,             !- Roughness
    0.125,                   !- Thickness {m}
    1.49,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Piastrelle ceram 20,     !- Name
    VerySmooth,              !- Roughness
    0.02,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Guaina imperm,           !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1220,                    !- Density {kg/m3}
    100;                     !- Specific Heat {J/kg-K}

Material,
    Pann lana roccia 15,     !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    CTS 200,                 !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Pann pav gres,           !- Name
    MediumSmooth,            !- Roughness
    0.03,                    !- Thickness {m}
    1.64,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    930;                     !- Specific Heat {J/kg-K}

Material,
    Cemento magro 50,        !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Sottofondo di cemento magro,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Pannello in polistirene estruso,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1250;                    !- Specific Heat {J/kg-K}

Material,
    Pann lana roccia 80x2,   !- Name
    MediumSmooth,            !- Roughness
    0.16,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    800;                     !- Specific Heat {J/kg-K}

Material,
    Int calce gesso 20,      !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Pann polistirene,        !- Name
    MediumSmooth,            !- Roughness
    0.10,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1450;                    !- Specific Heat {J/kg-K}

Material,
    Greypor G400,            !- Name
    MediumRough,             !- Roughness
    0.100,                   !- Thickness {m}
    0.031,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1450;                    !- Specific Heat {J/kg-K}

Material,
    cls vibrocom 120,        !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.564,                   !- Conductivity {W/m-K}
    2250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Isol no gold 70,         !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    13,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    Soletta CLS armato 400,  !- Name
    Rough,                   !- Roughness
    0.4,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Massetto rete,           !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    1.49,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Massetto isolante,       !- Name
    MediumRough,             !- Roughness
    0.050,                   !- Thickness {m}
    0.067,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    XPS 100,                 !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Membrana bit,            !- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    No vent 10mm,            !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    No vent 180mm,           !- Name
    0.224;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    No vent 15mm,            !- Name
    0.17;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Debol vent 30mm,         !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Debol vent 40mm,         !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Fort vent 40 mm,         !- Name
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Debol vent 700mm,        !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    INTER,                   !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Stratophone 44.1,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008,                   !- Thickness {m}
    0.73,                    !- Solar Transmittance at Normal Incidence
    0.22,                    !- Front Side Solar Reflectance at Normal Incidence
    0.17,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.1,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.1,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    Stopray Vision 60T,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.01,                    !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.57,                    !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.1,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.1,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    DarkGrey,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.01,                    !- Thickness {m}
    0.2,                     !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    Stratobel 55.1 2x,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0104,                  !- Thickness {m}
    0.7,                     !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    Stratobel 88.2 2x,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.01676,                 !- Thickness {m}
    0.62,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    LoE CLEAR 8MM Rev,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.170,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Strato cop,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.73,                    !- Solar Transmittance at Normal Incidence
    0.22,                    !- Front Side Solar Reflectance at Normal Incidence
    0.17,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.1,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    Stopray Vision 60T2,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.01,                    !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.57,                    !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.1,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.1,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Argon 16mm,              !- Name
    Argon,                   !- Gas Type
    0.016;                   !- Thickness {m}

WindowMaterial:Gas,
    Argon 18mm,              !- Name
    Argon,                   !- Gas Type
    0.018;                   !- Thickness {m}

WindowMaterial:Gas,
    Argon 20mm,              !- Name
    Argon,                   !- Gas Type
    0.02;                    !- Thickness {m}

WindowMaterial:Gas,
    cop air,                 !- Name
    Air,                     !- Gas Type
    0.03;                    !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    MEDIUM REFLECT - MEDIUM TRANS SHADE,  !- Name
    0.4,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.4,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    M3 CLS 200 no risc,      !- Name
    Pann in gessofibra,      !- Outside Layer
    cls vibrocom 200,        !- Layer 2
    Isol lana di vetro 95,   !- Layer 3
    Cartongesso in lastre;   !- Layer 4

Construction,
    M33 EXT VETRO OPACO,     !- Name
    Vetro 6mm,               !- Outside Layer
    Fibre minerali feldspatiche,  !- Layer 2
    Barriera vapore in fogli di P.V.C.,  !- Layer 3
    cls vibrocom 200,        !- Layer 4
    Cartongesso in lastre;   !- Layer 5

Construction,
    M62 EXT,                 !- Name
    Acciaio,                 !- Outside Layer
    Debol vent 700mm,        !- Layer 2
    Malta di cemento,        !- Layer 3
    Pannello in gessofibra H2O,  !- Layer 4
    Isol lana di vetro 70x2, !- Layer 5
    Gessofibrax2,            !- Layer 6
    Isol lana di vetro 60,   !- Layer 7
    Barriera vap in polietil,!- Layer 8
    No vent 15mm,            !- Layer 9
    Pann in gessofibrax2;    !- Layer 10

Construction,
    M63 EXT VETRO,           !- Name
    Vetro per fin 4,         !- Outside Layer
    Debol vent 30mm,         !- Layer 2
    Isol lana di vetro 70x2, !- Layer 3
    Alluminio,               !- Layer 4
    Gessofibrax2,            !- Layer 5
    Isol lana di vetro 60,   !- Layer 6
    Barriera vap in polietil,!- Layer 7
    No vent 15mm,            !- Layer 8
    Pann in gessofibrax2;    !- Layer 9

Construction,
    M64 CON PANN OPACHI,     !- Name
    Vetro per fin 4,         !- Outside Layer
    Debol vent 40mm,         !- Layer 2
    Pannello in gessofibra H2O,  !- Layer 3
    Isol lana di vetro 70x2, !- Layer 4
    cls sabbia ext,          !- Layer 5
    Intonaco di gesso e sabbia;  !- Layer 6

Construction,
    M66 EXT CON ACC PM,      !- Name
    Acciaio,                 !- Outside Layer
    Debol vent 700mm,        !- Layer 2
    Pann cemento con poliesti,  !- Layer 3
    Membr traspirante PP,    !- Layer 4
    Isol lana di vetro 70x2, !- Layer 5
    cls vibrocom 200,        !- Layer 6
    Pann gesso fibre vetro legno;  !- Layer 7

Construction,
    M124 EXT CIECA SE,       !- Name
    Malta di calce,          !- Outside Layer
    Greypor G400,            !- Layer 2
    cls vibrocom 200,        !- Layer 3
    No vent 180mm,           !- Layer 4
    cls vibrocom 120,        !- Layer 5
    Intonaco di calce e gesso;  !- Layer 6

Construction,
    M125 WC VERSO NO RISC,   !- Name
    Malta di calce,          !- Outside Layer
    cls vibrocom 200,        !- Layer 2
    cls vibrocom 200,        !- Layer 3
    Isol lana di vetro 45,   !- Layer 4
    Pann in gessofibrax2,    !- Layer 5
    Piastrelle ceramica 10;  !- Layer 6

Construction,
    PDIV VETRATA,            !- Name
    Stratobel 55.1 2x;       !- Outside Layer

Construction,
    P21,                     !- Name
    Soletta CLS armato 500,  !- Outside Layer
    XPS 60,                  !- Layer 2
    XPS 80,                  !- Layer 3
    Massetto cls 110;        !- Layer 4

Construction,
    M15 DIV,                 !- Name
    Pann gesso con fibrex2,  !- Outside Layer
    Isol lana di vetro 45,   !- Layer 2
    Pann gesso con fibrex2,  !- Layer 3
    Isol lana di vetro 45,   !- Layer 4
    Pann gesso con fibrex2;  !- Layer 5

Construction,
    P52 su vesp,             !- Name
    Massetto cls 50,         !- Outside Layer
    Sottofondo di cemento magro,  !- Layer 2
    Pannello in polistirene estruso,  !- Layer 3
    Massetto isolante,       !- Layer 4
    Sottofondo di cemento magro,  !- Layer 5
    Piastrelle ceramica 10;  !- Layer 6

Construction,
    S1 terrazzo,             !- Name
    Intonaco di gesso e sabbia,  !- Outside Layer
    Sol cls armato 400,      !- Layer 2
    Barr vap poli 04,        !- Layer 3
    XPS 80,                  !- Layer 4
    XPS 80,                  !- Layer 5
    Massetto cls 125,        !- Layer 6
    Guaina imperm,           !- Layer 7
    No vent 10mm,            !- Layer 8
    Fort vent 40 mm,         !- Layer 9
    Piastrelle ceram 20;     !- Layer 10

Construction,
    P31 su portico,          !- Name
    Pann in gessofibrax2,    !- Outside Layer
    Pann lana roccia 80x2,   !- Layer 2
    Soletta CLS armato 500,  !- Layer 3
    Cemento magro 50,        !- Layer 4
    No vent 180mm,           !- Layer 5
    Piastrelle ceramica 10;  !- Layer 6

Construction,
    Facciatacell,            !- Name
    Stopray Vision 60T,      !- Outside Layer
    Argon 16mm,              !- Layer 2
    Stratophone 44.1;        !- Layer 3

Construction,
    CLS200 con capp,         !- Name
    Int calce gesso 20,      !- Outside Layer
    Pann polistirene,        !- Layer 2
    cls vibrocom 200,        !- Layer 3
    Intonaco di gesso e sabbia;  !- Layer 4

Construction,
    M38 EXT VETRO OP,        !- Name
    Vetro 6mm,               !- Outside Layer
    Fibre minerali feldspatiche,  !- Layer 2
    Celenit N50,             !- Layer 3
    Pann in gessofibra,      !- Layer 4
    Pann in gessofibra,      !- Layer 5
    Piastrelle ceramica 10;  !- Layer 6

Construction,
    C21,                     !- Name
    Massetto cls 110,        !- Outside Layer
    XPS 80,                  !- Layer 2
    XPS 60,                  !- Layer 3
    Soletta CLS armato 500;  !- Layer 4

Construction,
    revM3 CLS 200 no risc,   !- Name
    Cartongesso in lastre,   !- Outside Layer
    Isol lana di vetro 95,   !- Layer 2
    cls vibrocom 200,        !- Layer 3
    Pann in gessofibra;      !- Layer 4

Construction,
    revM125 WC VERSO NO RISC,!- Name
    Piastrelle ceramica 10,  !- Outside Layer
    Pann in gessofibrax2,    !- Layer 2
    Isol lana di vetro 45,   !- Layer 3
    cls vibrocom 200,        !- Layer 4
    cls vibrocom 200,        !- Layer 5
    Malta di calce;          !- Layer 6

Construction,
    cop,                     !- Name
    Strato cop,              !- Outside Layer
    cop air,                 !- Layer 2
    Strato cop;              !- Layer 3

Construction,
    Facciatacell2,           !- Name
    Stopray Vision 60T2,     !- Outside Layer
    Argon 16mm,              !- Layer 2
    Stratophone 44.1;        !- Layer 3

Construction,
    S2 terrazzo,             !- Name
    Piastrelle ceram 20,     !- Outside Layer
    Massetto rete,           !- Layer 2
    XPS 100,                 !- Layer 3
    XPS 60,                  !- Layer 4
    XPS 60,                  !- Layer 5
    Membrana bit,            !- Layer 6
    Soletta CLS armato 400;  !- Layer 7

Construction,
    Floor INT,               !- Name
    Cartongesso in lastre,   !- Outside Layer
    Pann lana roccia 15,     !- Layer 2
    INTER,                   !- Layer 3
    CTS 200,                 !- Layer 4
    Massetto cls 125,        !- Layer 5
    INTER,                   !- Layer 6
    Pann pav gres;           !- Layer 7

Construction,
    Ceiling INT,             !- Name
    Pann pav gres,           !- Outside Layer
    INTER,                   !- Layer 2
    Massetto cls 125,        !- Layer 3
    CTS 200,                 !- Layer 4
    INTER,                   !- Layer 5
    Pann lana roccia 15,     !- Layer 6
    Cartongesso in lastre;   !- Layer 7


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    TZ STAIRS,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ LAB,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ HALL,                 !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ AUDITORIUM,           !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ CONTROL,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP1OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP1IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP1OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP1IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP2OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP2IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP2OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP2IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP3OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NWP3IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP3OUT,              !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ NEP3IN,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P1WC,                 !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P2WC,                 !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P3WC,                 !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P1ARCH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P2ARCH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P3ARCH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P1TECH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P2TECH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P3TECH,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ ARCH0,                !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ TECHPM,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ WC0,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P1NWCORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P1NECORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P2NWCORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P2NECORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P3NWCORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ P3NECORR,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ ARCHPI,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ CENTRALE,             !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ UPS,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ DISTR,                !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ ESP,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TZ HALL2,                !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    OFF_LIST,                !- Name
    TZ NWP1OUT,              !- Zone 1 Name
    TZ NWP1IN,               !- Zone 2 Name
    TZ NEP1OUT,              !- Zone 3 Name
    TZ NEP1IN,               !- Zone 4 Name
    TZ NWP2OUT,              !- Zone 5 Name
    TZ NWP2IN,               !- Zone 6 Name
    TZ NEP2OUT,              !- Zone 7 Name
    TZ NEP2IN,               !- Zone 8 Name
    TZ NWP3OUT,              !- Zone 9 Name
    TZ NWP3IN,               !- Zone 10 Name
    TZ NEP3OUT,              !- Zone 11 Name
    TZ NEP3IN;               !- Zone 12 Name

ZoneList,
    TECHTOT_LIST,            !- Name
    TZ P1TECH,               !- Zone 1 Name
    TZ TECHPM,               !- Zone 2 Name
    TZ P2TECH,               !- Zone 3 Name
    TZ P3TECH;               !- Zone 4 Name

ZoneList,
    HALLandCO_LIST,          !- Name
    TZ HALL,                 !- Zone 1 Name
    TZ ESP,                  !- Zone 2 Name
    TZ STAIRS,               !- Zone 3 Name
    TZ P1NWCORR,             !- Zone 4 Name
    TZ P2NWCORR,             !- Zone 5 Name
    TZ P3NWCORR,             !- Zone 6 Name
    TZ P2NECORR,             !- Zone 7 Name
    TZ P3NECORR,             !- Zone 8 Name
    TZ P1NECORR,             !- Zone 9 Name
    TZ HALL2;                !- Zone 10 Name

ZoneList,
    WC_LIST,                 !- Name
    TZ P1WC,                 !- Zone 1 Name
    TZ P2WC,                 !- Zone 2 Name
    TZ P3WC,                 !- Zone 3 Name
    TZ WC0;                  !- Zone 4 Name

ZoneList,
    OFF_NW_LIST,             !- Name
    TZ NWP1OUT,              !- Zone 1 Name
    TZ NWP1IN,               !- Zone 2 Name
    TZ NWP2OUT,              !- Zone 3 Name
    TZ NWP2IN,               !- Zone 4 Name
    TZ NWP3OUT,              !- Zone 5 Name
    TZ NWP3IN;               !- Zone 6 Name

ZoneList,
    OFF_NE_LIST,             !- Name
    TZ NEP1OUT,              !- Zone 1 Name
    TZ NEP1IN,               !- Zone 2 Name
    TZ NEP2OUT,              !- Zone 3 Name
    TZ NEP2IN,               !- Zone 4 Name
    TZ NEP3OUT,              !- Zone 5 Name
    TZ NEP3IN;               !- Zone 6 Name

ZoneList,
    CORR_LIST,               !- Name
    TZ P1NWCORR,             !- Zone 1 Name
    TZ P1NECORR,             !- Zone 2 Name
    TZ P2NWCORR,             !- Zone 3 Name
    TZ P2NECORR,             !- Zone 4 Name
    TZ P3NWCORR,             !- Zone 5 Name
    TZ P3NECORR;             !- Zone 6 Name

ZoneList,
    ARCH_LIST,               !- Name
    TZ ARCH0,                !- Zone 1 Name
    TZ P1ARCH,               !- Zone 2 Name
    TZ P2ARCH,               !- Zone 3 Name
    TZ P3ARCH,               !- Zone 4 Name
    TZ ARCHPI;               !- Zone 5 Name

ZoneList,
    HALLTOT,                 !- Name
    TZ HALL,                 !- Zone 1 Name
    TZ HALL2;                !- Zone 2 Name

ZoneList,
    PI_LIST,                 !- Name
    TZ UPS,                  !- Zone 1 Name
    TZ ESP;                  !- Zone 2 Name

ZoneList,
    INF_LIST,                !- Name
    TZ STAIRS,               !- Zone 1 Name
    TZ LAB,                  !- Zone 2 Name
    TZ HALL,                 !- Zone 3 Name
    TZ AUDITORIUM,           !- Zone 4 Name
    TZ CONTROL,              !- Zone 5 Name
    TZ NWP1OUT,              !- Zone 6 Name
    TZ NEP1IN,               !- Zone 7 Name
    TZ NEP1OUT,              !- Zone 8 Name
    TZ DISTR,                !- Zone 9 Name
    TZ NWP2OUT,              !- Zone 10 Name
    TZ NWP2IN,               !- Zone 11 Name
    TZ NEP2OUT,              !- Zone 12 Name
    TZ NEP2IN,               !- Zone 13 Name
    TZ NWP3OUT,              !- Zone 14 Name
    TZ NWP3IN,               !- Zone 15 Name
    TZ NEP3OUT,              !- Zone 16 Name
    TZ NEP3IN,               !- Zone 17 Name
    TZ P1WC,                 !- Zone 18 Name
    TZ P2WC,                 !- Zone 19 Name
    TZ P3WC,                 !- Zone 20 Name
    TZ ARCH0,                !- Zone 21 Name
    TZ ARCHPI,               !- Zone 22 Name
    TZ TECHPM,               !- Zone 23 Name
    TZ WC0,                  !- Zone 24 Name
    TZ HALL2,                !- Zone 25 Name
    TZ NWP1IN,               !- Zone 26 Name
    TZ ESP,                  !- Zone 27 Name
    TZ CENTRALE,             !- Zone 28 Name
    TZ UPS,                  !- Zone 29 Name
    TZ P1ARCH,               !- Zone 30 Name
    TZ P2ARCH,               !- Zone 31 Name
    TZ P3ARCH;               !- Zone 32 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    FARCH0,                  !- Name
    Floor,                   !- Surface Type
    P21,                     !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CARCHPI,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    9.4,                     !- Vertex 5 X-coordinate {m}
    5.6,                     !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    5.6,                     !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    CARCH0,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FTECH1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    4.2,                     !- Vertex 4 Z-coordinate {m}
    12.7,                    !- Vertex 5 X-coordinate {m}
    13.7,                    !- Vertex 5 Y-coordinate {m}
    4.2,                     !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    13.7,                    !- Vertex 6 Y-coordinate {m}
    4.2;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    W1ARCH0,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    W5aSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2ARCH0,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    W4aSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    7.7,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3ARCH0,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    W3aSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    7.7,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    7.7,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4ARCH0,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.7,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5ARCH0,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1aLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W6ARCH0,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ ARCH0,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1aLAB,                  !- Name
    Floor,                   !- Surface Type
    P21,                     !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1aCENTRALE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    37.5,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.5,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1aLAB,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP1NWOFF7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    37.6,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.6,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2LAB,                   !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F3P1NWCORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3aLAB,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F1P1NWOFF3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    30.2,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    30.2,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1aLAB,                  !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W5ARCH0,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2aLAB,                  !- Name
    Wall,                    !- Surface Type
    M64 CON PANN OPACHI,     !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2bLAB,                  !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9cHALL2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3a1LAB,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1WCAUD,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3bLAB,                  !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1CONTROL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4LAB,                   !- Name
    Wall,                    !- Surface Type
    M33 EXT VETRO OPACO,     !- Construction Name
    TZ LAB,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FWCLAB,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2CENTRALE,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CWCLAB,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F1CONTROL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1WCLAB,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3a2LAB,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3WCLAB,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1a1STAIRS2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4WCLAB,                 !- Name
    Wall,                    !- Surface Type
    M38 EXT VETRO OP,        !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FWCAUD,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3CENTRALE,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    12.7,                    !- Vertex 5 X-coordinate {m}
    52.5,                    !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    7.1,                     !- Vertex 6 X-coordinate {m}
    52.5,                    !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    CWCAUD,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F2CONTROL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    4.2,                     !- Vertex 4 Z-coordinate {m}
    9.4,                     !- Vertex 5 X-coordinate {m}
    62.1,                    !- Vertex 5 Y-coordinate {m}
    4.2,                     !- Vertex 5 Z-coordinate {m}
    7.1,                     !- Vertex 6 X-coordinate {m}
    62.1,                    !- Vertex 6 Y-coordinate {m}
    4.2;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    W1WCAUD,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3A1LAB,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2WCAUD,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9b1HALL2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3WCAUD,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3aSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4WCAUD,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2aSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5WCAUD,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ WC0,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1a2STAIRS2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FAUD,                    !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2ESP,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1AUD,                   !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F2P1NEOFF1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2AUD,                   !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FARCH2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4aAUD,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP1NEOFF2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    24.9,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    24.9,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C5AUD,                   !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F3P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17.6,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17.6,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    8.4,                     !- Vertex 4 Z-coordinate {m}
    21.5,                    !- Vertex 5 X-coordinate {m}
    56.9,                    !- Vertex 5 Y-coordinate {m}
    8.4,                     !- Vertex 5 Z-coordinate {m}
    27.8,                    !- Vertex 6 X-coordinate {m}
    56.9,                    !- Vertex 6 Y-coordinate {m}
    8.4,                     !- Vertex 6 Z-coordinate {m}
    27.8,                    !- Vertex 7 X-coordinate {m}
    60,                      !- Vertex 7 Y-coordinate {m}
    8.4,                     !- Vertex 7 Z-coordinate {m}
    16.4,                    !- Vertex 8 X-coordinate {m}
    60,                      !- Vertex 8 Y-coordinate {m}
    8.4;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    W1AUD,                   !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2AUD,                   !- Name
    Wall,                    !- Surface Type
    M124 EXT CIECA SE,       !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3AUD,                   !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4AUD,                   !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ AUDITORIUM,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1CONTROL,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CWCLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    4.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1CONTROL,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP1WC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2CONTROL,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F4P1NWCORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3CONTROL,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FTECH3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1CONTROL,               !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3bLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2CONTROL,               !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9b2HALL2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3CONTROL,               !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3bSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4CONTROL,               !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2bSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5CONTROL,               !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W6CONTROL,               !- Name
    Wall,                    !- Surface Type
    M66 EXT CON ACC PM,      !- Construction Name
    TZ CONTROL,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FTECH1,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CARCH0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    4.2,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    4.2,                     !- Vertex 4 Z-coordinate {m}
    9.4,                     !- Vertex 5 X-coordinate {m}
    5.6,                     !- Vertex 5 Y-coordinate {m}
    4.2,                     !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    5.6,                     !- Vertex 6 Y-coordinate {m}
    4.2;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    C1TECH1,                 !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F1P1WC1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2TECH1,                 !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F1P1NWCORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    8.4,                     !- Vertex 4 Z-coordinate {m}
    12.7,                    !- Vertex 5 X-coordinate {m}
    9.4,                     !- Vertex 5 Y-coordinate {m}
    8.4,                     !- Vertex 5 Z-coordinate {m}
    9.4,                     !- Vertex 6 X-coordinate {m}
    9.4,                     !- Vertex 6 Y-coordinate {m}
    8.4,                     !- Vertex 6 Z-coordinate {m}
    9.4,                     !- Vertex 7 X-coordinate {m}
    13.7,                    !- Vertex 7 Y-coordinate {m}
    8.4,                     !- Vertex 7 Z-coordinate {m}
    6.3,                     !- Vertex 8 X-coordinate {m}
    13.7,                    !- Vertex 8 Y-coordinate {m}
    8.4;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    C3TECH1,                 !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FTECH2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1TECH1,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W5bSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2TECH1,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4bSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    7.7,                     !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3TECH1,                 !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3bSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    7.7,                     !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    7.7,                     !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    7.7,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4TECH1,                 !- Name
    Wall,                    !- Surface Type
    M63 EXT VETRO,           !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.7,                     !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.7,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5TECH1,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W6TECH1,                 !- Name
    Wall,                    !- Surface Type
    M66 EXT CON ACC PM,      !- Construction Name
    TZ TECHPM,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    4.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    4.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NWOFF1,               !- Name
    Floor,                   !- Surface Type
    P31 su portico,          !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF1,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3aP1NWOFF1,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1ARCH1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2bSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FARCH1,                  !- Name
    Floor,                   !- Surface Type
    P31 su portico,          !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CARCH1,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FARCH4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1ARCH1,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3aP1NWOFF1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2ARCH1,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3ARCH1,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bP1NWOFF2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4ARCH1,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6P1NWCORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NWOFF2,               !- Name
    Floor,                   !- Surface Type
    P31 su portico,          !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF2,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1aP1NWOFF2,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7aP1NWCORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1bP1NWOFF2,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3ARCH1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF2,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF2,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2TECH2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1NWOFF3,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3aLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    30.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    30.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1NWOFF3,              !- Name
    Floor,                   !- Surface Type
    P31 su portico,          !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    30.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    30.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1P1NWOFF3,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    22.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    22.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF3,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    30.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    30.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF3,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8b1P1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    30.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    30.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1NWOFF4,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3bLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    30.2,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    30.2,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1NWOFF4,              !- Name
    Floor,                   !- Surface Type
    P31 su portico,          !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    30.2,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    30.2,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF4,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    30.2,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    30.2,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF4,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    30.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    30.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3aP1NWOFF4,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W0cHALL,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF4,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8b2P1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    30.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    30.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1NWOFF5,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3cLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    45.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    45.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1NWOFF5,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    45.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    45.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF5,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    45.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    45.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF5,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7cP1HALL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.5,                    !- Vertex 1 X-coordinate {m}
    38,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    45.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    45.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.5,                    !- Vertex 4 X-coordinate {m}
    38,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1NWOFF5,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1P1NWCORRin,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.5,                    !- Vertex 1 X-coordinate {m}
    45.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    45.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    45.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.5,                    !- Vertex 4 X-coordinate {m}
    45.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF5,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8b3P1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    45.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    38,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    38,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    45.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1NWOFF6,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3dLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    48.8,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    48.8,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1NWOFF6,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    48.8,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    48.8,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF6,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    48.8,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    48.8,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NWOFF6,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3P1NWCORRin,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    48.8,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    48.8,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    48.8,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    48.8,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF6,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7aP1HALL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.5,                    !- Vertex 1 X-coordinate {m}
    48.8,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.5,                    !- Vertex 4 X-coordinate {m}
    48.8,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3aP1NWOFF6,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1aP1WC3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.5,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.5,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3bP1NWOFF6,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1TECH3,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF6,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8b4P1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    48.8,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    48.8,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1WC1,                 !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1TECH1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1WC1,                 !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5LAB,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1WC1,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2WC1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1WC1,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W5dSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1WC1,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W10cP1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    5.6,                     !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    5.6,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1WC1,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1P1NWOFF7,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1WC1,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.6,                     !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.6,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NWOFF7,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1aLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.6,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    37.6,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1P1NWOFF7,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    22.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NWOFF7,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3P1WC1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF7,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W10b3P1NWCORR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    15.2,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    37.6,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    37.6,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    15.2,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF7,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.6,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15.2,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.2,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.6,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NWOFF8,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1bLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    45.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    45.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    37.6,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.6,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF8,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.6,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    37.6,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    45.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    45.3,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF8,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W10b2P1NWCORR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    37.6,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    45.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    45.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    37.6,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF8,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    45.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.6,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.6,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    45.3,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NWOFF9,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1cLAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    45.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    45.3,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NWOFF9,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NWOFF12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    45.3,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    45.3,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NWOFF9,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W10b1P1NWCORR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    45.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    45.3,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1NWOFF9,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1P1WC2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NWOFF9,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    45.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    45.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1WC2,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1CONTROL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1WC2,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2WC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1WC2,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3P1NWOFF9,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1WC2,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W10aP1NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    6.3,                     !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    6.3,                     !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1WC2,                 !- Name
    Wall,                    !- Surface Type
    M125 WC VERSO NO RISC,   !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1cSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.3,                     !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    62.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    62.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    6.3,                     !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1WC2,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    62.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    62.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FTECH3,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3CONTROL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CTECH3,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FTECH5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1TECH3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3bP1NWOFF6,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2TECH3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6P1WC3,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3TECH3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1aP1NECORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4TECH3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8cP1NWCORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1WC3,                 !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    18.6,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    8.4,                     !- Vertex 4 Z-coordinate {m}
    18.6,                    !- Vertex 5 X-coordinate {m}
    52.5,                    !- Vertex 5 Y-coordinate {m}
    8.4,                     !- Vertex 5 Z-coordinate {m}
    12.7,                    !- Vertex 6 X-coordinate {m}
    52.5,                    !- Vertex 6 Y-coordinate {m}
    8.4;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1WC3,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2WC3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    18.6,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    18.6,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17.6,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    12.6,                    !- Vertex 4 Z-coordinate {m}
    17.6,                    !- Vertex 5 X-coordinate {m}
    56.9,                    !- Vertex 5 Y-coordinate {m}
    12.6,                    !- Vertex 5 Z-coordinate {m}
    12.7,                    !- Vertex 6 X-coordinate {m}
    56.9,                    !- Vertex 6 Y-coordinate {m}
    12.6;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    W1aP1WC3,                !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3aP1NWOFF6,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    14.5,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    14.5,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1bP1WC3,                !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6cP1HALL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.5,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.6,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.6,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.5,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1WC3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.6,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.6,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.6,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.6,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1WC3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.6,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17.6,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17.6,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.6,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1WC3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17.6,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    17.6,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    17.6,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17.6,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5P1WC3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bP1NECORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17.6,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    17.6,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W6P1WC3,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P1WC,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2TECH3,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1P1NEOFF1,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C8HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    54.3,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    54.3,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    50.1,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    50.1,                    !- Vertex 4 Y-coordinate {m}
    8.4,                     !- Vertex 4 Z-coordinate {m}
    27.8,                    !- Vertex 5 X-coordinate {m}
    52.5,                    !- Vertex 5 Y-coordinate {m}
    8.4,                     !- Vertex 5 Z-coordinate {m}
    21.5,                    !- Vertex 6 X-coordinate {m}
    52.5,                    !- Vertex 6 Y-coordinate {m}
    8.4;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    F2P1NEOFF1,              !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1AUD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    54.3,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    54.3,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1P1NEOFF1,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NEOFF1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NEOFF1,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6aP1HALL,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NEOFF1,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W5P1HALL,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    52.5,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    50.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    50.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    52.5,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3aP1NEOFF1,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4P1HALL,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    50.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    29.3,                    !- Vertex 2 X-coordinate {m}
    50.1,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    29.3,                    !- Vertex 3 X-coordinate {m}
    50.1,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    50.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NEOFF1,              !- Name
    Wall,                    !- Surface Type
    M124 EXT CIECA SE,       !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    50.1,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    50.1,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5aP1NEOFF1,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1ARCH2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W5bP1NEOFF1,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    21.5,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    21.5,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W6P1NEOFF1,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.5,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    21.5,                    !- Vertex 2 X-coordinate {m}
    52.5,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    21.5,                    !- Vertex 3 X-coordinate {m}
    52.5,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    21.5,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FARCH2,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2AUD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CARCH2,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F2P2NEOFF2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1ARCH2,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W5aP1NEOFF1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2ARCH2,                 !- Name
    Wall,                    !- Surface Type
    M124 EXT CIECA SE,       !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    56.9,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    56.9,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3ARCH2,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bP1NEOFF2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4ARCH2,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8P1NECORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    56.9,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    56.9,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NEOFF2,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4aAUD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    24.9,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    24.9,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NEOFF2,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NEOFF3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    24.9,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    24.9,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1aP1NEOFF2,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9a1P1NECORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    24.9,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    27.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    27.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    24.9,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1bP1NEOFF2,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3ARCH2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    27.8,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    27.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NEOFF2,              !- Name
    Wall,                    !- Surface Type
    M124 EXT CIECA SE,       !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    32.8,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    32.8,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1NEOFF2,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    32.8,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    24.9,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    24.9,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    32.8,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NEOFF3,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4bAUD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    24.9,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    24.9,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NEOFF3,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NEOFF4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    24.9,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    24.9,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NEOFF3,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9a2P1NECORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    24.9,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    24.9,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1NEOFF3,              !- Name
    Wall,                    !- Surface Type
    M63 EXT VETRO,           !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    24.9,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    24.9,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NEOFF3,              !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2ARCH3,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FARCH3,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3AUD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CARCH3,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FARCH5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1ARCH3,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9bP1NECORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2ARCH3,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4P1NEOFF3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    18.3,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    18.3,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3ARCH3,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    18.3,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    18.3,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4ARCH3,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P1ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2P1NEOFF4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP1NEOFF4,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C6HALL2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    8.4,                     !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    8.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP1NEOFF4,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP2NEOFF5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P1NEOFF4,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W9cP1NECORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P1NEOFF4,              !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4ARCH3,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    60,                      !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    16.4,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    16.4,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    60,                      !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3P1NEOFF4,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    16.4,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    67.7,                    !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    67.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    16.4,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P1NEOFF4,              !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NEP1OUT,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4bSTAIRS2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    67.7,                    !- Vertex 1 Y-coordinate {m}
    8.4,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    60,                      !- Vertex 2 Y-coordinate {m}
    8.4,                     !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    60,                      !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    67.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP2NWOFF1,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CP1NWOFF1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP2NWOFF1,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP3NWOFF1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    16.8,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1P2NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P2NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3aP2NWOFF1,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1ARCH4,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P2NWOFF1,              !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2cSTAIRS1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FARCH4,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CARCH1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CARCH4,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FARCH6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    16.8,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1ARCH4,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3aP2NWOFF1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2ARCH4,                 !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    7.1,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    7.1,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3ARCH4,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1bP2NWOFF2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4ARCH4,                 !- Name
    Wall,                    !- Surface Type
    revM3 CLS 200 no risc,   !- Construction Name
    TZ P2ARCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W6P2NWCORR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    14.2,                    !- Vertex 2 X-coordinate {m}
    7.1,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    14.2,                    !- Vertex 3 X-coordinate {m}
    7.1,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP2NWOFF2,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CP1NWOFF2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP2NWOFF2,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP3NWOFF2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    16.8,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1bP2NWOFF2,             !- Name
    Wall,                    !- Surface Type
    M3 CLS 200 no risc,      !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3ARCH4,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    14.2,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    14.2,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P2NWOFF2,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P2NWOFF2,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2TECH4,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FTECH4,                  !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CTECH2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CTECH4,                  !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FTECH6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    16.8,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1TECH4,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W7bP2NWCORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2TECH4,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W4P2NWOFF1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    9.4,                     !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    9.4,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3TECH4,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1aP2NWOFF3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4TECH4,                 !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ P2TECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8aP2NWCORR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
    9.4,                     !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    9.4,                     !- Vertex 3 X-coordinate {m}
    9.4,                     !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FP2NWOFF3,               !- Name
    Floor,                   !- Surface Type
    Floor INT,               !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1P1NWOFF3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    22.2,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    22.2,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CP2NWOFF3,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling INT,             !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FP3NWOFF3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    16.8,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    22.2,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    22.2,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1aP2NWOFF3,             !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W3TECH4,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    13.7,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.7,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    9.4,                     !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2P2NWOFF3,              !- Name
    Wall,                    !- Surface Type
    M62 EXT,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    17,                      !- Vertex 1 X-coordinate {m}
    13.7,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    17,                      !- Vertex 2 X-coordinate {m}
    22.2,                    !- Vertex 2 Y-coordinate {m}
    12.6,                    !- Vertex 2 Z-coordinate {m}
    17,                      !- Vertex 3 X-coordinate {m}
    22.2,                    !- Vertex 3 Y-coordinate {m}
    16.8,                    !- Vertex 3 Z-coordinate {m}
    17,                      !- Vertex 4 X-coordinate {m}
    13.7,                    !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W4P2NWOFF3,              !- Name
    Wall,                    !- Surface Type
    M15 DIV,                 !- Construction Name
    TZ NWP2IN,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W8b1P2NWCORR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.4,                     !- Vertex 1 X-coordinate {m}
    22.2,                    !- Vertex 1 Y-coordinate {m}
    12.6,                    !- Vertex 1 Z-coordinate {m}
    9.4,                     !- Vertex 2 X-coordinate {m}
